# Handoff — 2026-04-15 (Session A → Session B)

## Session A deliverables

- **Phase 2 commit:** `1056763 Phase 2: consolidation — requirements, CLAUDE.md, ops scaffold, legacy cleanup`
- **Phase 3 commit:** `691daf0 Phase 3: ONICON gas + water meters verified on wire`
- **Devices on wire:** 5 (3 E-Mon A/B/C + ONICON F-5500 gas + ONICON F-3500 water)
- **Verify scripts passing:** 2/2 scripts, 11/11 total checks (4/4 `verify_meters_abc.py` + 7/7 `verify_gas_water.py`)

## State at end of Session A

### Repo tree
```
bacnet-bounty/
├── .claude/
│   ├── CLAUDE.md                              rewritten (architectural invariants, real layout)
│   ├── references/
│   │   ├── 01_BACnet_Bounty_Architecture_and_Scope.md
│   │   ├── 02_BACnet_Bounty_Device_and_Points_Reference.md
│   │   ├── 03_BACnet_Bounty_Phase1_Handoff_Resolutions.md
│   │   ├── 04_BACnet_Bounty_Phase2_Resolutions.md     (new, extends 03)
│   │   └── hbt-bms-E-Mon-Class-3200-Meter-Installation-Instructions-...pdf
│   └── skills/                                 (untracked, Jake's local)
├── simulator/
│   ├── __main__.py                            5-device manifest; kind-dispatched construction
│   ├── config.py                              unchanged
│   ├── logging_config.py                      unchanged
│   ├── site_model.py                          gas_heating_fraction, gas_temp_f, water_temp_f added
│   └── devices/
│       ├── emon.py                            unchanged
│       ├── onicon_gas.py                      new — F-5500, 3 AIs
│       └── onicon_water.py                    new — F-3500, 3 AIs
├── scripts/
│   ├── verify_meter_a.py                      (legacy, retained per flag rule)
│   ├── verify_meters_abc.py                   Phase 1 + Phase 2 verification
│   ├── verify_gas_water.py                    new — Phase 3 verification
│   └── add_loopback_ips.bat                   new — idempotent helper for .200–.228
├── reference/                                 generic_ahu, generic_vav, ahu_model, zone_model, g36_controller
├── ops/
│   ├── sprint-tracker.md
│   ├── action-items.md
│   ├── Work-Report-2026-04-15.md
│   └── Handoff-2026-04-15.md                  (this file)
├── logs/                                      (gitignored)
├── site_config.json                           start_octet=200 (spec-aligned)
├── requirements.txt                           BAC0==2025.9.15 (pinned)
├── README.md                                  one-liner placeholder (Session C target)
└── .gitignore
```

### Loopback adapter
- Adapter name: `Bacnet Simulator` (index 11) on dev box
- Assigned: `192.168.100.1`–`.11` (Phase 1 residual, unused) + `192.168.100.200`–`.228` (ship range, active)
- Used this session: `.200`–`.205` for 5 devices + verify client
- Session B will use: `.200`–`.228` (full 28-device block + client)

### Architectural invariants (from CLAUDE.md)
1. Five device classes total: `EmonClass3200`, `OniconF5500Gas`, `OniconF3500Water`, `AHU`, `VAV`. Three in; two to go.
2. Physics lives in pure functions. `site_model.py` is the existing pattern. `ahu_physics.py` and `vav_physics.py` follow same pattern.
3. Per-instance uniqueness via config + manifest, not copy-pasted classes.
4. Single `site_config.json`. VAV rows will be verbose — fine.
5. One `simulator/__main__.py` entry. No multi-process fallbacks.
6. Port 47808 only. One IP per device. Sequential IPs on the loopback.

## Session B scope (2026-04-16, Thu)

### Phase 4 — AHU device class (3 instances)

Reference spec: doc 02 §5.

1. **`simulator/ahu_physics.py`** — pure-function module. Inputs: `SiteState`, AHU config (position="single_zone"|"vav", design_cfm, fan_nominal_kw, cooling_tons). Outputs: dataclass with SAT, RAT, MAT, SA pressure, SA airflow, filter ΔP, AHU real power (fan + aux, per doc 03 Flag 1 which redefined this point), fan status, SAT setpoint, SA pressure setpoint, damper positions (OA, cooling, heating), fan VFD command, DX stages.
   - Fan kW: `nominal_kw × (vfd_speed/100)^2.5` per doc 02 §5
   - Use `reference/ahu_model.py` and `reference/generic_ahu.py` as pattern input, not as drop-in
2. **`simulator/devices/ahu.py`** — thin BACnet wrapper. ~18 points per doc 02 §5 (10 AIs/AVs, 2 BIs, 1 BO, 4 AOs roughly). Vendor name "Metro Controls", model "AHU-Sim", firmware "1.0".
3. **Manifest entries in `__main__.py`**: AHU_1 (`200001`, offset 5, position="single_zone", design_cfm=1600, fan_kw=2.5, tons=12), AHU_2 (`200002`, offset 6, position="vav", design_cfm=5600, fan_kw=8.0, tons=40), AHU_3 (`200003`, offset 7, same as AHU_2).
4. **`site_config.json`**: add AHU config section with per-AHU rows keyed by name (per architectural invariant #3 — config-driven uniqueness).
5. **`scripts/verify_ahu.py`** — binds 3 AHUs, reads all ~18 points each, validates: SAT tracks setpoint within ±5°F, fan kW within 0.5–design_kw, fan_status BI tracks fan_command with ~3-sec delay simulated, SA pressure in range.

### Phase 5 — VAV device class (20 instances)

Reference spec: doc 02 §6.

1. **`simulator/vav_physics.py`** — pure-function module. Inputs: `SiteState`, VAV config (zone_position="perimeter"|"interior", design_cfm=500, min_cfm=150, reheat_mbh=15). Outputs: zone temp, airflow, discharge air temp (= parent AHU SAT + reheat delta when valve open), cooling SP, heating SP, airflow SP, damper position, reheat valve position, occupancy status.
2. **`simulator/devices/vav.py`** — thin BACnet wrapper. ~8 points per doc 02 §6.
3. **Manifest entries**: `300001`–`300010` fed from AHU_2 at offsets 8–17; `300011`–`300020` fed from AHU_3 at offsets 18–27. Per-instance phase-shift on zone temp drift so they don't all move in lockstep.
4. **`site_config.json`**: 20 VAV config rows (position tags, offsets) per architectural invariant. Jake explicitly signed off on the long row count — ugly but functional.
5. **`scripts/verify_vav.py`** — spot-check several instances: damper tracks airflow SP, reheat valve active in heating mode, discharge air temp = SAT + reheat delta when reheating, occupancy BI tracks schedule.

### Verify all at end of Session B

After Phase 5: all 28 devices on wire, all four verify scripts pass (`verify_meters_abc.py` + `verify_gas_water.py` + `verify_ahu.py` + `verify_vav.py`). This is the "vertical slice complete" milestone for the ship artifact.

## Session C scope (2026-04-17, Fri) — Phase 6 ship packaging

- `run.bat` — creates venv if missing, installs requirements, launches `py -m simulator`
- `README.md` — co-worker-facing: prerequisites, KM-TEST adapter setup with `netsh` reference block, how to edit `site_config.json` for the co-worker's network, how to run, log location, troubleshooting
- `.gitattributes` export-ignore OR zip build script that stages only `simulator/`, `run.bat`, `site_config.json`, `requirements.txt`, `README.md`, empty `logs/`
- Excluded from zip: `reference/`, `scripts/`, `ops/`, `.claude/`
- Ship smoke test: unzip to scratch dir, double-click run.bat, verify clean bring-up
- Commit: `Phase 6: ship packaging — run.bat, README, zip artifact`

## Known items carried forward

From `ops/action-items.md`:

- **[Spec docs] Amend 01 and 02 per Phase 2 resolutions.** Not blocking. Cleanup when convenient.
- **[Phase 6] Ship packaging — Session C (Fri 4/17).** Hard deadline anchor.
- **[Legacy] `scripts/verify_meter_a.py` disposition.** Decide at Session C.
- **[Dev box] Python 3.14 vs ship-target 3.12.** Monitor.
- **[Loopback] Old Phase 1 IPs `.1`–`.11` still on adapter.** Cleanup decision at Session C.
- **[bacpypes3] Vendor re-registration UserWarnings** at 28-device count — revisit if Session B bring-up floods console.
- **[Adapter name] `Bacnet Simulator`** is Jake's local name; co-worker's will differ. README (Session C) must make this a configurable placeholder.
- **[Phase 7] Tuning pass triggers** — post-ship, after 2–3 days of Niagara Reflow history.

## Readiness checklist for Session B

- [x] Phase 2 consolidation complete
- [x] Phase 3 gas + water meters verified
- [x] Tree clean, ops scaffold in place
- [x] Architectural invariants documented in CLAUDE.md
- [x] `reference/` holds legacy AHU/VAV physics as pattern input
- [x] Loopback adapter has full ship range (`.200`–`.228`) provisioned
- [x] All verify scripts green before handoff
